---
category: "literaturenote"
title: "Scaling up magnetocaloric heat pump for building decarbonization initiatives"
citekey: "liangJ2024-ScalingMagnetocaloricHeat"
imported: 2025-03-27 03:28
---

# Scaling up magnetocaloric heat pump for building decarbonization initiatives


> [!Cite] [liangJ2024-ScalingMagnetocaloricHeat](zotero://select/library/items/386A55AX)
> [1]  J. Liang _et al._, ‘Scaling up magnetocaloric heat pump for building decarbonization initiatives’, _Energy_, vol. 310, p. 133245, Nov. 2024, doi: [10.1016/j.energy.2024.133245](https://doi.org/10.1016/j.energy.2024.133245). Available: [https://www.sciencedirect.com/science/article/pii/S0360544224030214](https://www.sciencedirect.com/science/article/pii/S0360544224030214). [Accessed: Mar. 19, 2025]
> > [!example]- Metadata    
> > **Title**:: Scaling up magnetocaloric heat pump for building decarbonization initiatives
> > **Year**:: 2024
> > **Citekey**:: liangJ2024-ScalingMagnetocaloricHeat
> > **Sources**:: [Zotero](zotero://select/library/items/386A55AX) [pdf](file:////home/joeashton/Zotero/storage/ZL7UUXJE/Liang%20et%20al.%20-%202024%20-%20Scaling%20up%20magnetocaloric%20heat%20pump%20for%20building%20decarbonization%20initiatives.pdf) 
> > **Tags:** #👁, #🖋, #Magnetocaloric-heat-pump, #Building-heating, #Feedback-control, #Heat-pump, #Magnetic-regenerator, #Model-predictive-control
> > **FirstAuthor**:: Liang, Jierong
> > **Author**:: Masche, Marvin
> > **Author**:: Wang, Kun
> > **Author**:: Sittig, Tim
> > **Author**:: Benke, Dimitri
> > **Author**:: Fries, Maximilian
> > **Author**:: Engelbrecht, Kurt
> > **Author**:: Bahl, Christian R. H.
> > 
> > **itemType**:: journalArticle
> > **Journal**:: *Energy*
> > **Volume**:: 310
> > **Pages**:: 133245
> > **DOI**:: 10.1016/j.energy.2024.133245

> [!abstract]- Abstract
> Building decarbonization necessitates renewable heating and cooling solutions such as heat pumps. Magnetocaloric heat pumps (MCHP) offer environmental and efficiency advantages but face challenges when scaling up from existing active magnetic regenerator configurations. This study highlights uneven flow resistance, porosity, and refrigerant magnetocaloric effects as key obstacles to MCHP performance in parallel multi-bed setups. To address these effects, two control strategies for the fluid flow control system were investigated: measurement feedback control and model predictive control. Results show a 36.9 % heating power improvement with measurement feedback control, though with extended control convergence times. Model predictive control achieved approximately seven times faster control convergence compared to the measurement feedback control strategy, despite exhibiting minor overshooting. Utilization factor-based model predictive control increased the heating capacity by 1.6 %–30.9 % and the COP by 1.2 %–10.7 % in scenarios with uneven flow resistance and porosity, offering computational efficiency but assuming even magnetocaloric effects between regenerators. This assumption can be addressed by outlet temperature-based model predictive control, albeit at a higher computational cost using genetic algorithm. The findings emphasize the importance of advanced control methods to scaling up MCHP in renewable energy building systems.

# Annotations

%% begin annotations %%

> [!PurpleHighlight] [see in Zotero](zotero://open-pdf/library/items/ZL7UUXJE?page=2&annotation=5299U7AF)
> "Among these, caloric heating and cooling has emerged as a promising refrigeration technology [8–10], incorporating magnetocaloric [11,12], elastocaloric [13–15], barocaloric/mechanocaloric [16–18], and electrocaloric [19–21] approaches."

> [!PurpleHighlight] [see in Zotero](zotero://open-pdf/library/items/ZL7UUXJE?page=2&annotation=FVQ8DE3R)
> "Notable progress in caloric cooling and heating prototypes is documented in Refs. [22–26]."

> [!YellowHighlight] [see in Zotero](zotero://open-pdf/library/items/ZL7UUXJE?page=3&annotation=URH9NG8Q)
> "As an alternative to vapor compression heat pumps, MCHP offers significant environmental benefits primarily through energy savings during regular operation, outweighing concerns about direct emissions from gaseous refrigerants"

> [!YellowHighlight] [see in Zotero](zotero://open-pdf/library/items/ZL7UUXJE?page=3&annotation=DDE6RLWK)
> "achieving the required heating capacity of at least 1 kW for the building system necessitates scaling up MCHP with multi-bed AMRs, which can be hydraulically connected in series or parallel. Serially connected devices, typically comprising two AMR beds sharing a common cold reservoir with flow provided by reciprocating displacers, offer advantages such as balanced flow in each bed and flow calculation based on displacer geometry [44–46]. Conversely, parallelly connected AMR beds feature a fluid circulator with constant unidirectional flow connected to a set of flow manifolds [47–49]. Here, individual AMR beds are hydraulically connected in parallel via flow manifolds, and flow to each bed is controlled by valves. The advantages of a parallel flow circuit include a more compact system and less expensive construction due to better magnetic field utilization. However, parallel connections between beds may result in unequal flow distribution, leading to unbalanced fluid flow and reduced AMR performance [50]."

> [!YellowHighlight] [see in Zotero](zotero://open-pdf/library/items/ZL7UUXJE?page=3&annotation=CJ9MJSQD)
> "There is a consensus in the literature that optimizing cooling capacity involves displacing fluid during periods of extreme magnetic field values with minimized transition times between high and low levels [51,52]. This allows for flexibility in synchronizing the flow rate profile with the magnetic field profile, ranging from center-aligned to end-aligned, or anywhere in between, yielding competitive performance [53]. Center alignment ensures sufficient temperature difference between solid and fluid at low blow fractions, while end alignment prevents fluid flow during magnetic field reversal, crucial at high blow fractions [54]."

> [!YellowHighlight] [see in Zotero](zotero://open-pdf/library/items/ZL7UUXJE?page=3&annotation=THKA6DHX)
> "temperature span increases with decreasing blow fraction at a low utilization factor due to increased heat transfer potential [56]."

> [!YellowHighlight] [see in Zotero](zotero://open-pdf/library/items/ZL7UUXJE?page=3&annotation=R3HWVUNN)
> "For constant utilization factor, shorter blows typically yield higher temperature span at a given cooling load due to higher average magnetic field during the cold blow, whereas longer blows lead to higher COP for the required temperature span [58,59]."

> [!YellowHighlight] [see in Zotero](zotero://open-pdf/library/items/ZL7UUXJE?page=3&annotation=J2TX2ET2)
> "Fluid flow profiles can be practically adjusted without hardware modifications, given a reliable valving system is in place."

> [!YellowHighlight] [see in Zotero](zotero://open-pdf/library/items/ZL7UUXJE?page=4&annotation=89H569AA)
> "The MagQueen, detailed in Ref. [67], was initially engineered to meet the heating demands of a low-energy single-family house in Denmark, offering a superior COP compared to conventional systems."%% end annotations %%

# Notes

%% begin notes %%%% end notes %%

%% Import Date: 2025-03-27T15:28:28.292+00:00 %%
